{
  "_about": "Machine-readable Cause & Effect model for the Diamond Light Source B10E 'HeXI' Personnel Safety System (PSS). Source documents: TDI-PSS-B10E-C&E Cause & Effect Matrix v4.0 (14/04/26) and C15862H-HeXI-IOS I/O Schedule. This is a SIL-2 hutch personnel-protection interlock on a HIMax redundant safety PLC. NOTE: 'trip' for a de-energise-to-trip effect means the effect goes to its FAIL-SAFE state (e.g. contactor opens, door unlocks).",

  "voting_legend": {
    "2oo3": "Trips if 2 of the 3 sensors in the group are in the trip state (fault-tolerant, allows 1 failure).",
    "1oo2": "Trips if 1 of the 2 sensors is in the trip state.",
    "1oo4": "Trips if 1 of the 4 sensors is in the trip state (very sensitive, e.g. gas).",
    "1oo7": "Trips if 1 of N (here 8) beam-off buttons is pressed.",
    "1oo1": "Single channel; trips on that one signal."
  },

  "sensor_groups": {
    "A": {"voting": "2oo3", "members": ["GADC01", "GADC02", "GADC03"], "meaning": "General Access Door leaf closed (3 position switches)"},
    "B": {"voting": "2oo3", "members": ["GADC04", "GADC05", "GADC06"], "meaning": "General Access Gate closed (3 position switches)"},
    "C": {"voting": "2oo3", "members": ["SADC01", "SADC02", "SADC03"], "meaning": "Service Access Door closed (3 position switches)"},
    "D": {"voting": "1oo2", "members": ["SADC04", "SADC05"], "meaning": "Service Access Door closed (2nd door, 2 switches)"},
    "E": {"voting": "2oo3", "members": ["IT01", "IT02", "IT03"], "meaning": "Electron-source CURRENT transmitters (radiation present)"},
    "F": {"voting": "2oo3", "members": ["VT01", "VT02", "VT03"], "meaning": "Electron-source VOLTAGE transmitters (radiation present)"},
    "H": {"voting": "1oo4", "members": ["OXMON01", "OXMON02", "OXMON03", "OXMON04"], "meaning": "Oxygen depletion monitors"},
    "J": {"voting": "1oo7", "members": ["BOB01", "BOB02", "BOB03", "BOB04", "BOB05", "BOB06", "BOB07", "BOB08"], "meaning": "Beam-Off Buttons (emergency)"},
    "K": {"voting": "1oo2", "members": ["RDMN01", "RDMN02"], "meaning": "Radiation monitors (accumulated dose + dose rate)"}
  },

  "causes": [
    {"tag": "GADC01", "io": "B10E-PS-GADC-01", "desc": "General Access Door Closed switch 1", "kind": "digital", "trip_when": "open",  "group": "A", "sif": ["SIF-01", "SIF-06"]},
    {"tag": "GADC02", "io": "B10E-PS-GADC-02", "desc": "General Access Door Closed switch 2", "kind": "digital", "trip_when": "open",  "group": "A", "sif": ["SIF-01", "SIF-06"]},
    {"tag": "GADC03", "io": "B10E-PS-GADC-03", "desc": "General Access Door Closed switch 3", "kind": "digital", "trip_when": "open",  "group": "A", "sif": ["SIF-01", "SIF-06"]},
    {"tag": "GADC04", "io": "B10E-PS-GADC-04", "desc": "General Access Gate Closed switch 1", "kind": "digital", "trip_when": "open",  "group": "B", "sif": ["SIF-01", "SIF-06"]},
    {"tag": "GADC05", "io": "B10E-PS-GADC-05", "desc": "General Access Gate Closed switch 2", "kind": "digital", "trip_when": "open",  "group": "B", "sif": ["SIF-01", "SIF-06"]},
    {"tag": "GADC06", "io": "B10E-PS-GADC-06", "desc": "General Access Gate Closed switch 3", "kind": "digital", "trip_when": "open",  "group": "B", "sif": ["SIF-01", "SIF-06"]},
    {"tag": "SADC01", "io": "B10E-PS-SADC-01", "desc": "Service Access Door Closed switch 1", "kind": "digital", "trip_when": "open",  "group": "C", "sif": ["SIF-02", "SIF-05"]},
    {"tag": "SADC02", "io": "B10E-PS-SADC-02", "desc": "Service Access Door Closed switch 2", "kind": "digital", "trip_when": "open",  "group": "C", "sif": ["SIF-02", "SIF-05"]},
    {"tag": "SADC03", "io": "B10E-PS-SADC-03", "desc": "Service Access Door Closed switch 3", "kind": "digital", "trip_when": "open",  "group": "C", "sif": ["SIF-02", "SIF-05"]},
    {"tag": "SADC04", "io": "B10E-PS-SADC-04", "desc": "Service Access Door Closed switch 4", "kind": "digital", "trip_when": "open",  "group": "D", "sif": ["SIF-02", "SIF-05"]},
    {"tag": "SADC05", "io": "B10E-PS-SADC-05", "desc": "Service Access Door Closed switch 5", "kind": "digital", "trip_when": "open",  "group": "D", "sif": ["SIF-02", "SIF-05"]},

    {"tag": "IT01", "io": "B10E-PS-IT-01", "desc": "Current Transmitter L1 (Electron Source)", "kind": "analog", "unit": "mA", "trip_when": ">", "setpoint": 4.0, "engineering": "4-20mA; >4mA indicates source current present", "group": "E", "sif": ["SIF-03"]},
    {"tag": "IT02", "io": "B10E-PS-IT-02", "desc": "Current Transmitter L2 (Electron Source)", "kind": "analog", "unit": "mA", "trip_when": ">", "setpoint": 4.0, "engineering": "4-20mA; >4mA indicates source current present", "group": "E", "sif": ["SIF-03"]},
    {"tag": "IT03", "io": "B10E-PS-IT-03", "desc": "Current Transmitter L3 (Electron Source)", "kind": "analog", "unit": "mA", "trip_when": ">", "setpoint": 4.0, "engineering": "4-20mA; >4mA indicates source current present", "group": "E", "sif": ["SIF-03"]},
    {"tag": "VT01", "io": "B10E-PS-VT-01", "desc": "Voltage Transmitter L1 (Electron Source)", "kind": "analog", "unit": "mA", "trip_when": ">", "setpoint": 4.0, "engineering": "4-20mA; >4mA indicates source voltage present", "group": "F", "sif": ["SIF-03"]},
    {"tag": "VT02", "io": "B10E-PS-VT-02", "desc": "Voltage Transmitter L2 (Electron Source)", "kind": "analog", "unit": "mA", "trip_when": ">", "setpoint": 4.0, "engineering": "4-20mA; >4mA indicates source voltage present", "group": "F", "sif": ["SIF-03"]},
    {"tag": "VT03", "io": "B10E-PS-VT-03", "desc": "Voltage Transmitter L3 (Electron Source)", "kind": "analog", "unit": "mA", "trip_when": ">", "setpoint": 4.0, "engineering": "4-20mA; >4mA indicates source voltage present", "group": "F", "sif": ["SIF-03"]},

    {"tag": "OXMON01", "io": "B10E-PS-OXMON-01", "desc": "Oxygen Monitor 01 (Hutch)", "kind": "analog", "unit": "%O2", "trip_when": "<", "setpoint": 19.5, "engineering": "4-20mA = 0-25%O2; trip if O2 below ~19.5%", "group": "H", "sif": ["SIF-11"]},
    {"tag": "OXMON02", "io": "B10E-PS-OXMON-02", "desc": "Oxygen Monitor 02 (Hutch)", "kind": "analog", "unit": "%O2", "trip_when": "<", "setpoint": 19.5, "engineering": "4-20mA = 0-25%O2; trip if O2 below ~19.5%", "group": "H", "sif": ["SIF-11"]},
    {"tag": "OXMON03", "io": "B10E-PS-OXMON-03", "desc": "Oxygen Monitor 03 (Hutch)", "kind": "analog", "unit": "%O2", "trip_when": "<", "setpoint": 19.5, "engineering": "4-20mA = 0-25%O2; trip if O2 below ~19.5%", "group": "H", "sif": ["SIF-11"]},
    {"tag": "OXMON04", "io": "B10E-PS-OXMON-04", "desc": "Oxygen Monitor 04 (Hutch)", "kind": "analog", "unit": "%O2", "trip_when": "<", "setpoint": 19.5, "engineering": "4-20mA = 0-25%O2; trip if O2 below ~19.5%", "group": "H", "sif": ["SIF-11"]},

    {"tag": "BOB01", "io": "B10E-PS-BOB-01", "desc": "Beam Off Button 01 (dual channel)", "kind": "digital", "trip_when": "pressed", "group": "J", "sif": ["SIF-08"]},
    {"tag": "BOB02", "io": "B10E-PS-BOB-02", "desc": "Beam Off Button 02 (dual channel)", "kind": "digital", "trip_when": "pressed", "group": "J", "sif": ["SIF-08"]},
    {"tag": "BOB03", "io": "B10E-PS-BOB-03", "desc": "Beam Off Button 03 (dual channel)", "kind": "digital", "trip_when": "pressed", "group": "J", "sif": ["SIF-08"]},
    {"tag": "BOB04", "io": "B10E-PS-BOB-04", "desc": "Beam Off Button 04 (dual channel)", "kind": "digital", "trip_when": "pressed", "group": "J", "sif": ["SIF-08"]},
    {"tag": "BOB05", "io": "B10E-PS-BOB-05", "desc": "Beam Off Button 05 (dual channel)", "kind": "digital", "trip_when": "pressed", "group": "J", "sif": ["SIF-08"]},
    {"tag": "BOB06", "io": "B10E-PS-BOB-06", "desc": "Beam Off Button 06 (dual channel)", "kind": "digital", "trip_when": "pressed", "group": "J", "sif": ["SIF-08"]},
    {"tag": "BOB07", "io": "B10E-PS-BOB-07", "desc": "Beam Off Button 07 (dual channel)", "kind": "digital", "trip_when": "pressed", "group": "J", "sif": ["SIF-08"]},
    {"tag": "BOB08", "io": "B10E-PS-BOB-08", "desc": "Beam Off Button 08 (dual channel)", "kind": "digital", "trip_when": "pressed", "group": "J", "sif": ["SIF-08"]},

    {"tag": "RDMN01", "io": "B10E-PS-RDMN-01", "desc": "Radiation Monitor 01 (dose + dose-rate)", "kind": "digital", "trip_when": "high", "group": "K", "sif": ["SIF-09"]},
    {"tag": "RDMN02", "io": "B10E-PS-RDMN-02", "desc": "Radiation Monitor 02 (dose + dose-rate)", "kind": "digital", "trip_when": "high", "group": "K", "sif": ["SIF-09"]},

    {"tag": "KEY01", "io": "B10E-PS-KEY-01", "desc": "Electron Source Enable Key (ZCP)", "kind": "digital", "trip_when": "off", "group": null, "voting": "1oo1", "sif": ["SIF-10"]},
    {"tag": "KEY03", "io": "B10E-PS-KEY-03", "desc": "Electron Source Enable Key (Rack)", "kind": "digital", "trip_when": "off", "group": null, "voting": "1oo1", "sif": ["SIF-10"]},

    {"tag": "SCR",   "io": "B10E-PS-SCR-01",  "desc": "Search Card Reader",        "kind": "sequential", "transition": "T1", "sif": ["SIF-06"]},
    {"tag": "KEY02", "io": "B10E-PS-KEY-02",  "desc": "Hutch Enable Key",          "kind": "sequential", "transition": "T1", "sif": ["SIF-06"]},
    {"tag": "LCRx",  "io": "B10E-PS-LCRx-01", "desc": "Light Curtain Receiver",     "kind": "sequential", "transition": "T2", "sif": ["SIF-04"], "note": "Single pass-through registered before T3; monitored T3-T6; interruption causes trip"},
    {"tag": "ASB01", "io": "B10E-PS-ASB-01",  "desc": "Area Search Button 01",      "kind": "sequential", "transition": "T3", "sif": ["SIF-04"]},
    {"tag": "ASB02", "io": "B10E-PS-ASB-02",  "desc": "Area Search Button 02",      "kind": "sequential", "transition": "T4", "sif": ["SIF-04", "SIF-05"]},
    {"tag": "ASB03", "io": "B10E-PS-ASB-03",  "desc": "Area Search Button 03",      "kind": "sequential", "transition": "T5", "sif": ["SIF-04", "SIF-05"]},
    {"tag": "ASB04", "io": "B10E-PS-ASB-04",  "desc": "Area Search Button 04",      "kind": "sequential", "transition": "T6", "sif": ["SIF-04", "SIF-05"]},
    {"tag": "ASBF",  "io": "B10E-PS-ASBF-01", "desc": "Area Search Button Final",   "kind": "sequential", "transition": "T7", "sif": ["SIF-06"]}
  ],

  "effects": [
    {"tag": "CON01", "io": "B10E-PS-CON-01:EN", "desc": "Power Contactor 01 - Electron Source isolation", "fail_safe": "de-energised/open", "energised_means": "source powered"},
    {"tag": "CON02", "io": "B10E-PS-CON-02:EN", "desc": "Power Contactor 02 - Electron Source isolation", "fail_safe": "de-energised/open", "energised_means": "source powered"},
    {"tag": "CON03", "io": "B10E-PS-CON-03:EN", "desc": "Power Contactor 03 - Electron Source isolation", "fail_safe": "de-energised/open", "energised_means": "source powered"},
    {"tag": "CON04", "io": "B10E-PS-CON-04:EN", "desc": "Power Contactor 04 - Electron Source isolation", "fail_safe": "de-energised/open", "energised_means": "source powered"},
    {"tag": "CON05", "io": "B10E-PS-CON-05:EN", "desc": "Power Contactor 05 - Electron Source isolation", "fail_safe": "de-energised/open", "energised_means": "source powered"},
    {"tag": "CON06", "io": "B10E-PS-CON-06:EN", "desc": "Power Contactor 06 - 3-Phase RF Power", "fail_safe": "de-energised/open", "energised_means": "RF powered"},
    {"tag": "CON07", "io": "B10E-PS-CON-07:EN", "desc": "Power Contactor 07 - 3-Phase RF Power", "fail_safe": "de-energised/open", "energised_means": "RF powered"},
    {"tag": "CON08", "io": "B10E-PS-CON-08:EN", "desc": "Power Contactor 08 - 3-Phase RF Power", "fail_safe": "de-energised/open", "energised_means": "RF powered"},
    {"tag": "CON09", "io": "B10E-PS-CON-09:EN", "desc": "Power Contactor 09 - 1-Phase RF Drive", "fail_safe": "de-energised/open", "energised_means": "RF drive powered"},
    {"tag": "CON10", "io": "B10E-PS-CON-10:EN", "desc": "Power Contactor 10 - 1-Phase RF Drive", "fail_safe": "de-energised/open", "energised_means": "RF drive powered"},

    {"tag": "GADL01", "io": "B10E-PS-SOL-01", "desc": "General Access Door Lock 1 solenoid", "fail_safe": "de-energised/unlocked", "energised_means": "door locked"},
    {"tag": "GADL02", "io": "B10E-PS-SOL-02", "desc": "General Access Door Lock 2 solenoid", "fail_safe": "de-energised/unlocked", "energised_means": "door locked"},
    {"tag": "GADL03", "io": "B10E-PS-SOL-03", "desc": "General Access Gate Lock 1 solenoid", "fail_safe": "de-energised/unlocked", "energised_means": "gate locked"},
    {"tag": "GADL04", "io": "B10E-PS-SOL-04", "desc": "General Access Gate Lock 2 solenoid", "fail_safe": "de-energised/unlocked", "energised_means": "gate locked"},
    {"tag": "SADL01", "io": "B10E-PS-SOL-05", "desc": "Service Access Door Lock 1 solenoid", "fail_safe": "de-energised/unlocked", "energised_means": "door locked"},
    {"tag": "SADL02", "io": "B10E-PS-SOL-06", "desc": "Service Access Door Lock 2 solenoid", "fail_safe": "de-energised/unlocked", "energised_means": "door locked"},

    {"tag": "ANNOPN", "io": "B10E-PS-ANNOPN-01", "desc": "Annunciator: hutch OPEN (safe to enter)", "fail_safe": "off", "energised_means": "OPEN displayed"},
    {"tag": "ANNRES", "io": "B10E-PS-ANNRES-01", "desc": "Annunciator: RESTRICTED (search in progress)", "fail_safe": "off", "energised_means": "RESTRICTED displayed"},
    {"tag": "ANNSTD", "io": "B10E-PS-ANNSTB-01", "desc": "Annunciator: STANDBY", "fail_safe": "off", "energised_means": "STANDBY displayed"},
    {"tag": "ANNBON", "io": "B10E-PS-ANNBON-01", "desc": "Annunciator: BEAM ON", "fail_safe": "off", "energised_means": "BEAM ON displayed"},

    {"tag": "SP01", "io": "B10E-PS-SP01", "desc": "Speaker/Beacon Program 1 (cautionary)", "fail_safe": "off", "energised_means": "program 1 sounding"},
    {"tag": "SP02", "io": "B10E-PS-SP02", "desc": "Speaker/Beacon Program 2 (deterrent)", "fail_safe": "off", "energised_means": "program 2 sounding"},
    {"tag": "SP03", "io": "B10E-PS-SP03", "desc": "Speaker/Beacon Program 3 (alarm)", "fail_safe": "off", "energised_means": "program 3 sounding"},

    {"tag": "BLUEL01", "io": "B10E-PS-BLUEL-01", "desc": "Blue Light 1 (radiation deterrent)", "fail_safe": "off", "energised_means": "blue light on"},
    {"tag": "BLUEL02", "io": "B10E-PS-BLUEL-02", "desc": "Blue Light 2 (radiation deterrent)", "fail_safe": "off", "energised_means": "blue light on"},
    {"tag": "BLUEL03", "io": "B10E-PS-BLUEL-03", "desc": "Blue Light 3 (radiation deterrent)", "fail_safe": "off", "energised_means": "blue light on"},
    {"tag": "BLUEL04", "io": "B10E-PS-BLUEL-04", "desc": "Blue Light 4 (radiation deterrent)", "fail_safe": "off", "energised_means": "blue light on"},

    {"tag": "SDVLN2", "io": "B10E-PS-SOVLN2-01", "desc": "Liquid Nitrogen Shutoff Valve", "fail_safe": "de-energised/closed", "energised_means": "valve open"},
    {"tag": "BONI",   "io": "B10E-PS-BONI-01",   "desc": "Beam On Indicator", "fail_safe": "off", "energised_means": "BEAM ON shown"},
    {"tag": "BOBI01", "io": "B10E-PS-BOBI-01",   "desc": "Beam Off Button Indicator 01 ('PRESS BEAM OFF')", "fail_safe": "off", "energised_means": "indicator lit"},
    {"tag": "BOBI02", "io": "B10E-PS-BOBI-02",   "desc": "Beam Off Button Indicator 02 ('PRESS BEAM OFF')", "fail_safe": "off", "energised_means": "indicator lit"},
    {"tag": "BOBI03", "io": "B10E-PS-BOBI-03",   "desc": "Beam Off Button Indicator 03 ('PRESS BEAM OFF')", "fail_safe": "off", "energised_means": "indicator lit"},
    {"tag": "BOBI04", "io": "B10E-PS-BOBI-04",   "desc": "Beam Off Button Indicator 04 ('PRESS BEAM OFF')", "fail_safe": "off", "energised_means": "indicator lit"},

    {"tag": "IND01", "io": "B10E-PS-IND-01", "desc": "Traffic Light / O2 Status Indicator 1 (Red/Green)", "fail_safe": "red", "energised_means": "green/healthy"},
    {"tag": "IND02", "io": "B10E-PS-IND-02", "desc": "Traffic Light / O2 Status Indicator 2 (Red/Green)", "fail_safe": "red", "energised_means": "green/healthy"},
    {"tag": "IND03", "io": "B10E-PS-IND-03", "desc": "Traffic Light / O2 Status Indicator 3 (Red/Green)", "fail_safe": "red", "energised_means": "green/healthy"}
  ],

  "sifs": [
    {"id": "SIF-01", "title": "General Access Door open -> isolate Electron Source", "sil": 2,
     "causes": ["group:A", "group:B"], "logic": "If General Access Door (A) OR Gate (B) voted-open, de-energise electron-source contactors.",
     "effects_trip": ["CON01", "CON02", "CON03", "CON06", "CON07", "CON08"], "timing": "200ms (CON06/07/08), instant (CON01-03)"},
    {"id": "SIF-02", "title": "Service Access Door open -> isolate Electron Source", "sil": 2,
     "causes": ["group:C", "group:D"], "logic": "If Service Access Door (C or D) voted-open, de-energise electron-source contactors.",
     "effects_trip": ["CON01", "CON02", "CON03"], "timing": "instant"},
    {"id": "SIF-03", "title": "Radiation present interlock (keep doors locked) / OPEN permit", "sil": 2,
     "causes": ["group:E", "group:F"], "logic": "While CURRENT (E) or VOLTAGE (F) transmitters show source present, keep doors LOCKED. Only when both read ~0 (4mA) AND 12s delay AND Open/Reset pressed -> allow OPEN.",
     "effects_trip": ["GADL01", "GADL02", "GADL03", "GADL04", "SADL01", "SADL02"], "timing": "12s + open/reset"},
    {"id": "SIF-04", "title": "Area search (light curtain + ASB1-4)", "sil": 2,
     "causes": ["LCRx", "ASB01", "ASB02", "ASB03", "ASB04"], "logic": "Sequential search T2-T6; any out-of-order or light-curtain re-interrupt aborts the search.",
     "effects_trip": [], "timing": "sequence"},
    {"id": "SIF-05", "title": "Service-access area search", "sil": 2,
     "causes": ["group:C", "group:D", "ASB02", "ASB03", "ASB04"], "logic": "Search of service-access zone (T4-T6).",
     "effects_trip": [], "timing": "sequence"},
    {"id": "SIF-06", "title": "Search final / hutch secured", "sil": 2,
     "causes": ["SCR", "KEY02", "ASBF", "group:A", "group:B"], "logic": "T1 (card+key) ... T7 (final button) with all doors closed completes the search; arms the locks and beam permit.",
     "effects_trip": [], "timing": "180s search window, 180s beam-on delay"},
    {"id": "SIF-07", "title": "Door lock control", "sil": 2,
     "causes": ["search_complete"], "logic": "Energise door/gate lock solenoids (lock doors) once search complete & hazard armed.",
     "effects_energise": ["GADL01", "GADL02", "GADL03", "GADL04", "SADL01", "SADL02"], "timing": "180s delay (c)"},
    {"id": "SIF-08", "title": "Beam-Off Button -> trip", "sil": 2,
     "causes": ["group:J"], "logic": "Any 1 of 8 beam-off buttons removes electron-source AND RF contactors (defence in depth).",
     "effects_trip": ["CON01", "CON02", "CON03", "CON06", "CON07", "CON08", "CON09", "CON10"], "timing": "instant"},
    {"id": "SIF-09", "title": "Radiation Monitor -> trip", "sil": 2,
     "causes": ["group:K"], "logic": "1oo2 radiation monitors high removes electron-source + RF contactors.",
     "effects_trip": ["CON01", "CON02", "CON03", "CON06", "CON07", "CON08", "CON09", "CON10"], "timing": "instant"},
    {"id": "SIF-10", "title": "Electron Source Enable Key", "sil": 2,
     "causes": ["KEY01", "KEY03"], "logic": "Both enable keys must be ON to permit RF/source. Key OFF isolates.",
     "effects_trip": ["CON06", "CON07", "CON08", "CON09", "CON10"], "timing": "200ms"},
    {"id": "SIF-11", "title": "Oxygen depletion -> alarm / status", "sil": 2,
     "causes": ["group:H"], "logic": "1oo4 oxygen monitors low drives O2 alarm beacons / indicators (and annunciation).",
     "effects_trip": ["IND01", "IND02", "IND03"], "timing": "200ms"},
    {"id": "SIF-12", "title": "Beam-off button indication / blue lights", "sil": 2,
     "causes": ["hazard_present"], "logic": "Drive 'PRESS BEAM OFF' indicators and blue deterrent lights when hazard present.",
     "effects_energise": ["BOBI01", "BOBI02", "BOBI03", "BOBI04", "BLUEL01", "BLUEL02", "BLUEL03", "BLUEL04"], "timing": "n/a"},
    {"id": "SIF-13", "title": "O2 / toxic gas traffic-light indication", "sil": 2,
     "causes": ["group:H"], "logic": "Green/Red traffic-light status from oxygen monitors.",
     "effects_energise": ["IND01", "IND02", "IND03"], "timing": "200ms"}
  ],

  "timing_constants": {
    "_about": "Verified from program.pdf Global Variables (HIMA SILworX). These are the real PLC presets.",
    "MAX_SEARCH_TIME": "180s  (overall search watchdog: START_SEARCH -> STANDBY must finish within 180s)",
    "STEP_MIN_TIME": "5s   (each T->T step must take at least 5s; faster = abort, anti-tailgating)",
    "STEP_MAX_TIME": "60s  (each T->T step must take at most 60s; slower = abort)",
    "BEAM_DELAY_TIMER_TIME": "180s (STANDBY -> BEAM_ON dwell: 'radiation imminent' warning period)",
    "RESET_DELAY_TIMER": "60s  (delay returning to OPEN)",
    "DOOR_UNLOCK_DELAY": "20s  (SIF-03: current+voltage must read ~zero for 20s before Open/Reset is allowed)",
    "LIGHT_CURTAIN_DELAY": "2s   (after Hutch_Entered, light-curtain monitoring arms after 2s)",
    "CONTACTOR_DELAY_200ms": "200ms (gate/RF contactor group CON06-10 trip delay)"
  },

  "search_sequence": {
    "_about": "The hutch 'search' (SIF-04 SFC) that must be completed, in order, before the radiation hazard (beam) can be enabled. State names verified against program.pdf STATUS-* flags. Each step is policed by (1) an overall 180s search timer and (2) a per-step 5s..60s window watchdog (Transition_Timer x6).",
    "window_seconds": 180,
    "step_min_seconds": 5,
    "step_max_seconds": 60,
    "beam_on_delay_seconds": 180,
    "reset_delay_seconds": 60,
    "sfc_states": ["OPEN", "OPEN_READY", "START_SEARCH", "HUTCH_ENTERED", "ASB1", "ASB2", "ASB3", "ASB4", "STANDBY", "BEAM_ON"],
    "abort_states": ["SEARCH_ABORTED", "START_ABORTED", "RUN_ABORTED"],
    "steps": [
      {"transition": "T1", "from": "OPEN_READY", "to": "START_SEARCH", "trigger": "SIF-05_START (SCR card + KEY01 + KEY02 + service doors closed + BOB healthy)", "on_enter": ["lock service doors", "ANNRES (RESTRICTED)", "SP01 'search in progress'", "white lights on", "start 180s search timer"], "meaning": "Insert search card and turn both enable keys; the search begins."},
      {"transition": "T2", "from": "START_SEARCH", "to": "HUTCH_ENTERED", "trigger": "LCRx single pass-through (one person enters)", "on_enter": ["arm light-curtain monitoring after 2s"], "meaning": "One searcher passes the light curtain into the hutch."},
      {"transition": "T3", "from": "HUTCH_ENTERED", "to": "ASB1", "trigger": "ASB-01 pressed", "monitor": ["LCRx"], "on_enter": ["ASB-01:LED on"], "meaning": "Press the first area-search button deep in the hutch."},
      {"transition": "T4", "from": "ASB1", "to": "ASB2", "trigger": "ASB-02 pressed", "monitor": ["LCRx"], "on_enter": ["ASB-02:LED on"], "meaning": "Press the second area-search button."},
      {"transition": "T5", "from": "ASB2", "to": "ASB3", "trigger": "ASB-03 pressed", "monitor": ["LCRx"], "on_enter": ["ASB-03:LED on"], "meaning": "Press the third area-search button."},
      {"transition": "T6", "from": "ASB3", "to": "ASB4", "trigger": "ASB-04 pressed", "monitor": ["LCRx"], "on_enter": ["ASB-04:LED on", "stop light-curtain monitoring"], "meaning": "Press the fourth area-search button; light-curtain monitoring ends."},
      {"transition": "T7", "from": "ASB4", "to": "STANDBY", "trigger": "ASBF pressed AND SIF-06_TRIP (all general doors/gate closed 2oo3)", "on_enter": ["lock general doors/gate", "ANNSTD (STANDBY)", "blue light on", "SP02 'radiation imminent'", "BOB indicators on", "start 180s beam-delay", "release KEY01"], "meaning": "Press the final button by the door with all doors closed; search complete; doors lock."},
      {"transition": "T8", "from": "STANDBY", "to": "BEAM_ON", "trigger": "180s beam-delay elapsed AND SIF-07_OUTPUT (locks confirmed) AND operator beam enable", "on_enter": ["ANNBON (BEAM ON)", "BONI on", "energise contactors", "latch SEARCHED_AND_LOCKED"], "meaning": "After the 180s warning dwell, beam is permitted."},
      {"transition": "T9", "from": "BEAM_ON/any-armed", "to": "OPEN", "trigger": "SIF-08 (beam-off) OR SIF-03_OUTPUT (current+voltage zero, 20s, Open/Reset)", "on_enter": ["RESET_DELAY 60s", "clear latches"], "meaning": "Beam-off button or confirmed-safe returns the hutch to OPEN."}
    ],
    "abort_conditions": [
      "wrong button pressed (out of order)",
      "step completed in < 5s (too fast)",
      "step took > 60s (too slow)",
      "overall search > 180s",
      "light curtain re-interrupted while monitored (T2..T6)",
      "an enable key (KEY01/KEY02) lost during search",
      "a door opened during search",
      "a beam-off button pressed (SIF-08)"
    ]
  }
}
